\begin{table}[H]
\caption{Constraint violations and optimality gaps for \genco and DC-OPF, with AC-OPF as the optimality reference. Bold entries denote metrics for which the performance difference exceeds one standard deviation. The metrics are computed as described in Section~\ref{subsec:opf}. \genco Base and Small achieve similar feasibility and optimality improvements across all systems.}
\label{tab:opf_scaling}
\centering
\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabular}{@{}lllllclll@{}}
\toprule
& & Optimality & \multicolumn{2}{c}{Thermal limits} & \multicolumn{2}{c}{Power balance} & React.\ gen. bounds \\
\cmidrule(lr){3-3}\cmidrule(lr){4-5}\cmidrule(lr){6-7}\cmidrule(lr){8-8}
System & Model
  & Gap (\%)
  & $S_{ij}(+)$ [MVA]
  & $S_{ij}(-)$ [MVA]
  & $\mathrm{PBRes}_{P}$ [MW]
  & $\mathrm{PBRes}_{Q}$ [MVar]
  & $Q_g$ [MVar] \\
\midrule

\multirow{3}{*}{IEEE 14}
  & \genco Base
  & \textbf{0.10 $\pm$ 0.00}
  & 2.56e-5 $\pm$ 1.94e-5
  & 1.32e-5 $\pm$ 2.93e-6
  & \textbf{4.35e-3 $\pm$ 9.46e-5}
  & \textbf{3.79e-3 $\pm$ 1.11e-4}
  & 1.28e-3 $\pm$ 1.57e-4 \\

  & \genco Small
  & 0.10 $\pm$ 0.01
  & 2.46e-5 $\pm$ 1.83e-5
  & 1.37e-5 $\pm$ 2.37e-6
  & 5.51e-3 $\pm$ 5.28e-4
  & 4.63e-3 $\pm$ 6.25e-5
  & \textbf{1.20e-3 $\pm$ 2.44e-4} \\

  & DC-OPF
  & 5.75 $\pm$ 0.01
  & \textbf{0}
  & \textbf{0}
  & 1.42e+0 $\pm$ 4.56e-3
  & --
  & -- \\
\midrule

\multirow{3}{*}{IEEE 30}
  & \genco Base
  & \textbf{0.21 $\pm$ 0.02}
  & 1.13e-3 $\pm$ 1.74e-4
  & \textbf{1.11e-3 $\pm$ 1.55e-4}
  & \textbf{6.90e-3 $\pm$ 1.05e-3}
  & \textbf{4.95e-3 $\pm$ 2.93e-4}
  & \textbf{7.00e-4 $\pm$ 3.11e-4} \\

  & \genco Small
  & 0.25 $\pm$ 0.01
  & \textbf{1.12e-3 $\pm$ 1.94e-4}
  & 1.12e-3 $\pm$ 1.61e-4
  & 1.06e-2 $\pm$ 1.81e-3
  & 8.03e-3 $\pm$ 6.59e-4
  & 8.95e-4 $\pm$ 3.92e-5 \\

  & DC-OPF
  & 7.83 $\pm$ 0.03
  & 9.83e-2 $\pm$ 1.02e-3
  & 7.89e-2 $\pm$ 8.04e-4
  & 6.34e-1 $\pm$ 4.27e-3
  & --
  & -- \\
\midrule

\multirow{3}{*}{IEEE 57}
  & \genco Base
  & 1.21 $\pm$ 0.18
  & 2.89e-3 $\pm$ 3.64e-4
  & 3.04e-3 $\pm$ 6.22e-5
  & 4.13e-1 $\pm$ 1.59e-1
  & 1.80e-1 $\pm$ 7.74e-2
  & \textbf{6.15e-3 $\pm$ 7.11e-4} \\

  & \genco Small
  & \textbf{0.88 $\pm$ 0.14}
  & \textbf{2.69e-3 $\pm$ 5.02e-5}
  & \textbf{2.87e-3 $\pm$ 3.28e-4}
  & \textbf{3.00e-1 $\pm$ 6.92e-2}
  & \textbf{1.62e-1 $\pm$ 3.38e-2}
  & 7.25e-3 $\pm$ 1.28e-3 \\

  & DC-OPF
  & 5.54 $\pm$ 0.02
  & 1.53e-2 $\pm$ 3.36e-4
  & 1.15e-2 $\pm$ 2.26e-4
  & 1.29e+0 $\pm$ 2.51e-3
  & --
  & -- \\
\midrule

\multirow{3}{*}{IEEE 118}
  & \genco Base
  & 1.66 $\pm$ 0.03
  & \textbf{3.75e-2 $\pm$ 5.62e-3}
  & \textbf{3.74e-2 $\pm$ 5.78e-3}
  & 1.36e+0 $\pm$ 1.12e-1
  & 2.75e-1 $\pm$ 2.36e-3
  & 1.19e-3 $\pm$ 6.65e-4 \\

  & \genco Small
  & \textbf{1.66 $\pm$ 0.03}
  & 4.21e-2 $\pm$ 4.48e-5
  & 4.17e-2 $\pm$ 3.73e-4
  & \textbf{1.12e+0 $\pm$ 6.14e-2}
  & \textbf{2.57e-1 $\pm$ 1.49e-2}
  & \textbf{1.13e-3 $\pm$ 1.83e-4} \\

  & DC-OPF
  & 4.73 $\pm$ 0.02
  & 1.04e-1 $\pm$ 6.49e-4
  & 1.06e-1 $\pm$ 6.25e-4
  & 2.46e+0 $\pm$ 3.11e-3
  & --
  & -- \\
\midrule

\multirow{3}{*}{GOC 500}
  & \genco Base
  & \textbf{0.49 $\pm$ 0.08}
  & \textbf{3.83e-3 $\pm$ 3.57e-4}
  & \textbf{3.86e-3 $\pm$ 1.76e-4}
  & \textbf{7.07e-1 $\pm$ 8.16e-2}
  & \textbf{1.89e-1 $\pm$ 2.18e-2}
  & \textbf{4.90e-4 $\pm$ 1.27e-4} \\

  & \genco Small
  & 0.57 $\pm$ 0.01
  & 4.22e-3 $\pm$ 6.91e-6
  & 4.39e-3 $\pm$ 1.76e-4
  & 8.16e-1 $\pm$ 9.95e-3
  & 2.48e-1 $\pm$ 8.65e-3
  & 6.19e-4 $\pm$ 3.00e-5 \\

  & DC-OPF
  & 1.81 $\pm$ 0.01
  & 4.35e-2 $\pm$ 1.47e-4
  & 8.01e-2 $\pm$ 3.20e-5
  & 1.85e+0 $\pm$ 4.12e-3
  & --
  & -- \\
\midrule

\multirow{3}{*}{GOC 2000}
  & \genco Base
  & \textbf{1.53 $\pm$ 0.03}
  & 3.56e-2 $\pm$ 2.35e-2
  & 3.66e-2 $\pm$ 2.49e-2
  & 2.94e+0 $\pm$ 3.05e-1
  & \textbf{7.93e-1 $\pm$ 1.25e-1}
  & \textbf{5.53e-3 $\pm$ 1.56e-3} \\

  & \genco Small
  & 1.54 $\pm$ 0.00
  & \textbf{7.30e-3 $\pm$ 1.04e-3}
  & \textbf{7.56e-3 $\pm$ 7.94e-4}
  & 2.85e+0 $\pm$ 2.37e-1
  & 8.02e-1 $\pm$ 7.62e-2
  & 5.99e-3 $\pm$ 2.16e-3 \\

  & DC-OPF
  & 2.84 $\pm$ 0.02
  & 5.14e-2 $\pm$ 2.76e-4
  & 9.57e-2 $\pm$ 4.37e-4
  & \textbf{1.08e+0 $\pm$ 7.34e-3}
  & --
  & -- \\
\midrule

\bottomrule
\end{tabular}

\raggedright\footnotesize
$\pm$ denotes standard deviation over three seeds.
\end{table}